---
type: Guide
title: "TIA Openness V20 facts: PLC blocks, OBs and compile"
description: "What TIA Portal Openness V20 does with PLC blocks, data types, DBs, OBs (editing an OB's SimaticML), PLC tag tables, know-how protected blocks, F-blocks, F-LAD, SimaticML calls and compiles."
tags: [openness, tia-v20, plc, agents]
generated: { by: antigravity/gemini-4-neon, at: 2026-11-21T19:58:00-05:00 }
---

# TIA Openness V20 facts: PLC blocks, OBs and compile

Part of the [TIA Openness V20 facts for agents](openness-v20.md): section 1 (blocks, OBs, F-blocks, compile and editing an OB's SimaticML). A section keeps its number in the file that holds it; the table at the head of the guide names the file of a section cited by number, and its Sources section holds the citations `[n]`.

## 1. PLC software: blocks, OBs, F-blocks and compile

Its other items: [watch and force tables, technology objects and folders](openness-plc-objects.md) (which holds the row Technology objects cited below), [project texts and settings](openness-settings.md), [export timing, dates and software units](openness-measurements.md).

| What | Behaviour | Source |
|---|---|---|
| Formats | SimaticML (every language, OBs, DBs, UDTs, tag tables, technology object DBs) and, new in V20, SIMATIC SD documents (`.s7dcl` + `.s7res`) for blocks, DBs and UDTs | [12][14][17] |
| OBs | The SD export loses the event class: the OB comes back as a program cycle OB. Exchange OBs as SimaticML | `[EXPORT]` |
| Export | One object per call: no call exports a group or a program (`PlcBlock`, `PlcType`: `ExportAsDocuments`, `Export`) `[PROBE]`. Only consistent (compiled) blocks export; compile first [14]; for `.s7dcl` see the row Export after a batch. An export refuses to overwrite a file: delete it first `[PROBE]`. References outside the exported objects are written as open references and relinked on import when an object of that name exists at the same place [12] | [12][14] |
| SD export refused | The refusal that asks for the add-in SimaticSdEnabler, and what fixed it when the add-in did not (SimaticML exported, imported over the block, compiled), are in section 10 of the [SIMATIC SD guide](s7dcl-import.md); the Siemens readme's note on the add-in in its section 11. On a project upgraded from V18, 24 of 550 blocks and types, last changed from 2024 to 2026 (none of the 5 of 2023), answered so; 23 of them export as SimaticML, one FC is refused there too as not consistent. Of the other 526, one is know-how protected; 525 export as `.s7dcl`, median 4 to 18 ms by kind without a window, 32 over 100 ms and 7 over 1 s `[PROBE]` (2026-11-18). Openness V20 has no call that runs an add-in (none in `Siemens.Engineering.dll`) `[PROBE]`. TiaBridge: `full_export` exports such an object as SimaticML and names it under `fellBack` | `[PROBE]` |
| SimaticML import | Read-only and informative attributes are ignored; missing instance DBs are not created; a file without a number gets an automatic number; the result may not compile [15]. Instance-specific attributes such as start values can be lost (readme) [8] | [8][15] |
| SD import | `Override` replaces an existing object. Update 7 returns `State = Failure` with line-precise messages for a broken file (base V20 threw) `[PROBE]` | [18] |
| Know-how protected, system blocks | Export, do not import. An `Override` import replaces an existing know-how protected block **unprotected**, with no password and no message: an FC protected through `PlcBlockProtectionProvider.Protect`, by `.s7dcl` and by SimaticML, and an instance DB of a single-instance library box by `.s7dcl`, all read `IsKnowHowProtected` false afterwards, and the FC exported with the new interface `[PROBE]`. So TiaBridge refuses it. A PLC data type has no such provider: its protection cannot be set through Openness, so that case was not tried `[PROBE]`. `Protect` wants a password of at least 8 characters with a number, a special character, a lower-case and an upper-case letter `[PROBE]`. Their code does not export, so the repo cannot restore a deleted one: TiaBridge refuses `delete` and `master_copy_to_project` with Replace (of a same-named block or DB; of a folder when the PLC has any such block) without `knowhow: true`, set only when the user asked for that delete or replace. TIA reports some technology objects as know-how protected although nobody protected them: a `PID_Compact` 2.4 made with `Create` reads `IsKnowHowProtected` true, a `TO_ExternalEncoder` 6.0 false `[PROBE]`. Why is not known; the protection of the system block behind the object is a guess `[INFERRED]`. The refusal would stop every import over such an object, and the `PID_Compact`'s export imports back identically, so TiaBridge does not apply it to technology objects and imports over them (the row Technology objects) | [12] |
| F-blocks | Export and import as F-blocks [16], import as `.s7dcl` (the row F-LAD); after the safety login TIA lets every later call change them like any block, so TiaBridge refuses `import` and `delete` of them without `safety: true`, set only when the user asked for that safety change. `import` also refuses the document of an F-compliant PLC data type (`S7_Safety := "True"` after `TYPE`; in SimaticML `IsFailsafeCompliant`, of which only `false` has been seen in an export); a data type is known by its document only, so `delete` of one and an import over one with the mark taken out are not refused. A `PlcStruct` has `IsFailsafeCompliant` in `GetAttributeInfos`, read-only, no .NET property, and it reads `False` on a plain type `[PROBE]`; that it reads `True` on an F-compliant one is not tried, and until it is, the guard cannot rest on it. Refused without the flag `[PROBE]`: the SimaticML of an F-FB, an F-DB and an F-instance DB, over the existing object and as a new one under another name, the mark being `F_LAD` or `F_DB`; and a document with no mark declaring the F-FB's name in lower case, by the object. `library_update_usages`, `library_release_chain` and `master_copy_to_project` (of blocks, DBs, PLC data types) cannot name the blocks they will change, so they need the same flag on a PLC whose `SafetyAdministration` shows TIA would let them through (logged on, or no password). F-system blocks (`F_TON`, `F_SystemInfo_DB`, ...) do not export: "The export of block '...' is not permitted." `[PROBE]`. The F-OB of an F-runtime group does not export either, also after the safety login: `ExportAsDocuments` answers "The block is know-how-protected and cannot be exported.", `Export` "The export of block '...' is not permitted." `[PROBE]` | [16] |
| Library instructions | PtP, USS, Modbus RTU, ET 200S, Technology and Optional packages boxes go in as `.s7dcl` calls and become calls of a block with a number; a SimaticML `<Part>` of them is refused or its templates can only be guessed. `GET`, `PUT` go in with all four areas wired, as a SimaticML `<Part>` and as TIA's own `.s7dcl` taken back, `#inst.GET(...)`; a `.s7dcl` with fewer areas is refused; a box TIA allows as a single instance only (`SSI_Absolute_Encoder`, `DQ4_CAM`) goes in with its DB. A pin of a technology object type wired to an in-out of the FB compiles without the object. A compile says nothing about hardware. The [s7dcl guide](s7dcl-instructions.md), 8.13a `[EXPORT]` | `[EXPORT]` |
| Export after a batch | A block that compiled in a batch may still refuse its export: compile 0 errors, a second compile *No block was compiled. All blocks are up-to-date.*, export *Inconsistent blocks and PLC data types (UDT) cannot be exported.* Seen on eleven blocks of the test project, ten of them calling library instructions, on a copy of a project that did not hold them: after a compile by name `IsConsistent` stays false, 0 errors, and a save goes through. Not every block not consistent refuses: an FC just imported and not compiled, and one whose compile failed on its name, read not consistent and their `.s7dcl` exported with no message `[PROBE]`; so did a data type, an FB, a global and an instance DB imported and not compiled, whose SimaticML export was refused (2026-11-18) `[PROBE]`. Compiled by name again, twice, and imported and compiled by name again with the instructions then in the project: the same eleven. A compile of the PLC done before the import does not prevent it. A compile of the PLC as a whole with them in it clears them, in 4 s with no `safety_login` on the test project, and later imports and compiles by name of the same documents left none. Which step inside TIA does it is not known. A different case: `MB_RED_CLIENT`, `MB_RED_SERVER` compile with 0 errors and stay not consistent after a compile of the whole PLC too: their SimaticML export is refused. TiaBridge asks TIA after every compile of a PLC: `failed` names what is not consistent on the whole PLC, its technology objects too, a save names it (`savedWith`), and without a session archive refuses over what the session wrote or named `[EXPORT]` | `[EXPORT]` |
| F-LAD | F-blocks go in as `.s7dcl`, also on a PC with no STEP 7 Safety license `[IMPORT]`; why that route does not ask is not known. Imported as SimaticML an F-block answers *No safety license available.* because the PC has no such license (the maintainer's word, 2026-11-03). On a PC with no license, seen; with one, not tried. Seen with three, `zzFSafety`, `zzFTimer` with boxes of the safety library and `zzFBitLogic` without, TIA's own exports taken back, one of them in a TIA with a window `[IMPORT]`. The export itself works. What a user with a license may see: the [s7dcl guide](s7dcl-instructions.md), 8.13a. `SENDDP`, `RCVDP` do not go in on the PC with no license: single-instance DB only, and that DB needs the box's F-system block first. A `.s7dcl` export leaves out the type an F-box was imported with. The [s7dcl guide](s7dcl-instructions.md), 8.13a `[EXPORT]` | `[EXPORT]` |
| SimaticML calls | Adding output pins to a call without wiring them fails the import: "The connection with the name '8' is not connected to the object with the UID '31'". Leave them out; the compile adds them `[PROBE]` | `[PROBE]` |
| PLC alarm texts | `.xlsx` only. Without text lists the text list export throws `TextListNotFoundException`; without program alarms the alarm text export throws "There is no exportable alarm." `[PROBE]` | [33] |
| SimaticML version | An export carries the installed TIA version; the format is "internal and valid exclusively for the current version of TIA Portal Openness" [12]; from V19 an API imports SimaticML of the three previous versions [13] | [12][13] |

(The row **Technology objects** cited in Know-how protected, system blocks above is in [openness-plc-objects.md](openness-plc-objects.md), section 1.)

**Compile** (`ICompilable`): on a device, PLC software, a block, a type or a group. It is not allowed inside a
transaction [6]. A password-protected safety program needs the safety login first, or the compile fails at once:
"permission to modify the safety program is missing either on F-CPU or project level" `[PROBE]` [19]. The result is a
tree (`State`, `ErrorCount`, `WarningCount`, `Messages` with `Path` and `Description`) [19].

**Editing an OB's SimaticML.** An OB goes in as SimaticML only (the row OBs). Edit its export as text, or with an XML
library that writes the namespaces back as it read them. Two writes TIA V20 refused, and rolled back (2026-11-05)
`[IMPORT]`:

- An OB rewritten by Python's ElementTree, which writes every namespace with a prefix (`<ns0:Sections>`, `xmlns:ns0`
  declared on `Document`): "Cannot create the 'SW.Blocks.CompileUnit' object ... error in network ''", no inner exception.
- A tag table declaring `encoding="utf-8-sig"`, as Python names UTF-8 with a byte order mark: "System does not support
  'utf-8-sig' encoding. Line 1, position 31."

So keep the export's `<?xml version="1.0" encoding="utf-8"?>`, and each namespace as the default of the element that
holds it, `<Sections xmlns="...">`, `<FlgNet xmlns="...">`, with no prefix. ElementTree cannot write several default
namespaces. TiaBridge refuses both before TIA sees the file, naming the line: a declared encoding other than utf-8 in any
SimaticML, a namespace prefix in a block's. Whether TIA takes prefixes in other SimaticML was not tried.
